# HVAC 제어 방식 비교: 규칙 기반과 JEV 기반

> **요약** (기준일 2026-11-20)
>
> - EnergyPlus 26.2.0(부산 기상, VRF 5구역) 평가 기간 14일에서 JEV 기반은 규칙 기반 대비 HVAC 전력량 냉방 26.9%, 난방 79.4% 감소. 냉방 재실 중 쾌적 범위 이탈은 두 방식 모두 0시간
> - 절감 대부분은 야간·주말 OFF 구간에서 발생. 냉방 평일 업무시간 전력량은 JEV가 6.4% 많고 최대 전력은 22.4% 높음. 난방은 일사 과열로 두 방식 모두 이탈 70% 이상
> - 권장안: 완성 아키텍처의 "빈 방 판단 후 제어"에 JEV 적용, 규칙 기반은 API 장애 시 대체 제어로 유지. 채택 확정 전 "공실 OFF 규칙"과의 비교 필요
>
> | 항목 | 규칙 기반 | JEV 기반 | 비교 |
> |---|---|---|---|
> | 냉방 14일 전력량 | 982.3kWh | 718.1kWh | -26.9% |
> | 냉방 최대 전력(15분 평균) | 9.91kW | 12.13kW | +22.4% |
> | 냉방 재실 중 이탈 | 0h / 250h | 0h / 250h | 동일 |
> | 난방 14일 전력량 | 1,000.8kWh | 206.5kWh | -79.4% |
> | 난방 재실 중 이탈 | 177.0h(70.8%) | 187.3h(74.9%) | +10.3h |
> | JEV API 비용(실행 6회 합계) | 없음 | 1.11달러 | 입력 2,634만 토큰 |
>
> **다음 작업**: 공실 OFF 규칙 비교, 5분 주기 빈 방 판단 방식 재평가(미정)

HVAC 제어 모델 명세 3종 중 규칙 기반과 JEV 기반을 시뮬레이션으로 비교한 기록입니다. 실행 코드와 방법은 [hvac_control README](../../../../ml/hvac_control/README.md)에 있습니다. EnergyPlus 도입 검토는 [EnergyPlus 도입 검토](../research/energyplus-feasibility.md), JEV 개요는 [판단 특화 모델 JEV 조사](../research/judge-model-jev.md)에 있습니다.

## 1. 배경: 강화학습 제외, 규칙 기반과 JEV 기반 2종 비교

**1-1. 사용자는 명세 3종(규칙 기반, DDPG, JEV) 중 DDPG를 제외하고 2종의 비교를 요청했습니다(2026-11-20).**

구현 전에 사용자에게 4건을 확인했습니다. 쾌적 범위 조건은 명세의 규칙 기반 재실 설정(냉방 26℃, 난방 20℃)이 쾌적 목표 24~26℃와 맞지 않아 질문했습니다.

**표 1.1 사용자 확인 결과(2026-11-20)**

| 항목 | 선택 | 탈락한 선택지 |
|---|---|---|
| 결과물 범위 | 구현과 실행까지 | 평가 설계 문서만 |
| 시뮬레이터 | EnergyPlus 26.2 | 5R1C 경량 열모델 |
| 계절 | 냉방과 난방 모두 | 냉방만 |
| 쾌적 판정·제어 제한 | 허용 오차 ±0.5℃, JEV도 15분당 ±1℃와 설정 범위 제한 | 명세 그대로 엄격 판정, 규칙 기반 재실 설정 25℃로 조정 |

**1-2. 완성 아키텍처(2026-11-20)는 JEV를 5분 주기 빈 방·이상 판단에, DRL을 SageMaker Endpoint 최적 제어 추천에 배치합니다.**

이번 평가는 JEV가 15분마다 공간별 설정온도를 직접 선택하는 방식입니다. 완성 아키텍처의 JEV 역할(빈 방 판단 후 제어)과 주기·출력이 다릅니다. 결과는 6절에서 완성 아키텍처의 역할과 연결해 해석했습니다.

## 2. 평가 대상: 부산 기상의 VRF 5구역 모델과 공간별 사용 일정

**2-1. 건물은 EnergyPlus 예제 `VariableRefrigerantFlow_5Zone`(바닥 463.6㎡, VRF 실외기 1대, 실내기 5대)에 부산 기상과 설계일을 적용한 모델입니다.**

**표 2.1 모델 구성**

| 항목 | 값 |
|---|---|
| 엔진 | EnergyPlus 26.2.0 macOS arm64, `pyenergyplus` 콜백 |
| 기상 | 부산 대청동 TMYx 2009-2023(climate.onebuilding.org) |
| 설계일 | 냉방 0.4% 건구 31.5℃, 난방 99.6% 건구 -5.5℃ |
| 실내기 용량 | 자동 크기 산정 냉방 5.5~10.5kW, 난방 5.5~10.5kW |
| 시간 간격 | 15분(제어 주기와 동일) |
| 재실 인원 | 공간별 사용 일정으로 `People` 액추에이터 설정 |

**표 2.2 예제 모델에서 바꾼 항목**

| 항목 | 예제 | 변경 | 이유 |
|---|---|---|---|
| 위치·설계일 | 마이애미 | 부산 | 서비스 대상 지역 |
| 실내기 가용 스케줄 | 5대 공용 | 실내기별 상수 스케줄 | 공간별 OFF 제어 |
| 실내기 1번 팬 가용 | 07~17시 | 상시(다른 실내기와 동일) | 17시 이후 남서 사무실 냉방 정지 발견(5-4절) |
| 야간 순환 운전 관리자 | 실내기 1번에 적용 | 제거 | 제어기 판단과 충돌 방지 |
| 사용 일정 | 사무실 일정 1종 | 공간별 일정(표 2.3) | 회의실·교육실의 간헐 사용 반영 |

**표 2.3 공간과 사용 일정**

| 공간 | 용도 | 창 방위·면적 | 사용 일정(평일, 주말 없음) | 인원 |
|---|---|---|---|---|
| SPACE1-1 | 사무실 A | 남서 21.8㎡ | 09:00~18:00 | 10명 |
| SPACE2-1 | 회의실 A | 남동 9.1㎡ | 월·수·금 10:00~11:30, 화·목 14:00~16:00 | 5명 |
| SPACE3-1 | 교육실 | 북동 20.8㎡ | 월·수·금 13:00~16:00, 화 09:30~12:00 | 10명, 8명 |
| SPACE4-1 | 회의실 B | 북서 9.1㎡ | 15:30~17:30 | 5명 |
| SPACE5-1 | 사무실 B | 없음(내부) | 08:30~18:30 | 18명 |

주: 인원은 예제 모델의 설계 인원 이하로 정했습니다. 조명·장비는 예제의 사무실 일정을 그대로 사용합니다.

## 3. 측정 방법: 조정 1주와 분리된 평가 2주, 지표 4종

**3-1. 계절마다 조정 기간 1주에서 JEV 판단 기준을 조정하고, 분리된 평가 기간 2주에서 두 방식을 비교했습니다.**

두 방식은 같은 건물, 기상, 사용 일정, 초기 상태(공실 설정, 운전 모드 고정)로 실행했습니다. 기간마다 1회 실행했습니다. 연도 2026은 요일 계산에만 사용하고, 기상은 TMYx 대표 연도 값입니다.

**표 3.1 실행 기간**

| 계절 | 조정 기간 | 평가 기간 | 쾌적 범위(판정 범위) |
|---|---|---|---|
| 냉방 | 2026-07-13(월)~07-19, 7일 | 2026-08-03(월)~08-16, 14일 | 24~26℃(23.5~26.5℃) |
| 난방 | 2026-01-12(월)~01-18, 7일 | 2026-02-02(월)~02-15, 14일 | 20~22℃(19.5~22.5℃) |

**표 3.2 지표**

| 지표 | 계산 |
|---|---|
| HVAC 전력량 | `Facility Total HVAC Electricity Demand Rate` × 시스템 시간 간격 합계(실외기, 실내기 팬 포함) |
| 최대 전력 | 15분 평균 HVAC 전력의 최댓값 |
| 재실 중 이탈 시간 | 재실 공간의 15분 평균 실내온도가 판정 범위 밖인 공간·시간 합계. 저온·고온 분리 |
| 이탈 온도시간 | 판정 범위를 벗어난 온도 × 시간 합계 |

**3-2. 지표 계산과 실행 시간을 확인했습니다.**

| 확인 | 결과 |
|---|---|
| 전력량 합계와 EnergyPlus 집계 비교(냉방 2일) | 161.5kWh, EnergyPlus 0.58GJ(161.1kWh) |
| 단위 테스트(`python3 -m unittest test_control`) | 7건 통과 |
| 규칙 기반 실행 시간(14일, 3회) | 0.62~0.74초 |
| 규칙 기반 실행 시간(365일, 2회) | 5.33초 |
| JEV 비용 | 입력 토큰 × 100만 토큰당 0.042달러, 출력 무료([모델 목록](https://docs.typesafe.ai/models)) |

주: Apple M4 Pro, Python 3.14.7 기준입니다. 실행 시간에는 모델 변환과 제어 콜백이 포함됩니다.

## 4. 후보: 규칙 기반과 JEV 기반, DDPG는 제외

**4-1. 두 방식은 같은 제어 제한을 따르며, JEV에만 OFF와 FAN 선택지가 있습니다.**

**표 4.1 후보 구성**

| 항목 | 규칙 기반 | JEV 기반 |
|---|---|---|
| 판단 | 재실 중이거나 사용 시작 30분 이내면 재실 설정, 아니면 공실 설정 | 공간마다 choice 질문 1개, 15분마다 요청 1회(질문 5개) |
| 운전 상태 | 냉방 또는 난방 고정, OFF 없음 | OFF, FAN, 냉방 또는 난방 |
| 설정온도 | 냉방 재실 26·공실 28℃, 난방 재실 20·공실 16℃ | 현재 설정 -1, 0, +1℃ 중 선택 |
| 설정 범위 | 위 4개 값 | 냉방 23~28℃, 난방 16~23℃ |
| 변경 제한 | 15분당 ±1℃ | 15분당 ±1℃ |
| 모델 | 없음 | `jev-latest`(1.14.0), TypeSafe 직접 호출 |
| API 실패 시 | 해당 없음 | 3회 재시도 후 그 15분은 규칙 기반으로 대체, 횟수 기록 |

주: 예제의 실내기 팬은 연속 운전입니다. OFF는 실내기 가용 스케줄 0, FAN은 코일을 정지하고 팬 운전과 외기 도입만 유지하는 방식으로 구현했습니다.

**4-2. JEV 입력은 명세 5개 그룹을 따르며, 단열 특성은 생략했습니다.**

| 그룹 | 입력 |
|---|---|
| 공간·설비 | 용도, 면적, 층고, 창 방위·면적, 외벽 여부, 실내기 용량 |
| 현재 상태 | 외기 온습도·일사, 실내 온습도, 재실 인원, 조명·장비 전력, 운전 상태, 설정온도, 실내기 출력, 건물 HVAC 전력 |
| 최근 이력 | 최근 60분 15분 간격 온도·운전 상태·설정온도, 온도 변화율, 마지막 설정 변경 후 경과 시간 |
| 예정 정보 | 다음 사용까지 남은 시간, 예상 인원, 사용 지속 시간 |
| 목표·제약 | 쾌적 범위, 허용 오차, 쾌적 우선 순위, 설정 범위, 변경 폭 |

**표 4.2 제외한 후보**

| 후보 | 제외 이유 |
|---|---|
| DDPG 강화학습 | 사용자 지시로 제외(2026-11-20). 학습 환경(Sinergym)과 학습 시간 필요 |

## 5. 결과: 냉방 전력량 26.9% 감소와 쾌적 동일, 난방 고온 이탈 증가

**5-1. 평가 기간 JEV 기반의 전력량은 두 계절 모두 규칙 기반보다 낮았고, 냉방 쾌적은 규칙 기반과 같았습니다.**

**표 5.1 평가 기간 14일 결과**

| 계절 | 방식 | 전력량 | 최대 전력 | 재실 중 이탈 | 저온 / 고온 | 이탈 온도시간 |
|---|---|---|---|---|---|---|
| 냉방 | 규칙 기반 | 982.3kWh | 9.91kW | 0h / 250h | 0h / 0h | 0 |
| 냉방 | JEV 기반 | 718.1kWh | 12.13kW | 0h / 250h | 0h / 0h | 0 |
| 난방 | 규칙 기반 | 1,000.8kWh | 8.79kW | 177.0h(70.8%) | 6.0h / 171.0h | 727.3℃h |
| 난방 | JEV 기반 | 206.5kWh | 8.71kW | 187.3h(74.9%) | 0h / 187.3h | 842.4℃h |

자료: `ml/hvac_control/results/*-2026-08-03-14d.json`, `*-2026-02-02-14d.json`

**5-2. 전력량 차이의 대부분은 야간·주말 구간에서 발생했습니다.**

**표 5.2 시간대별 전력량(평가 기간 14일)**

| 계절 | 방식 | 평일 08~19시 | 평일 야간 | 주말 |
|---|---|---|---|---|
| 냉방 | 규칙 기반 | 634.9kWh | 165.7kWh | 181.6kWh |
| 냉방 | JEV 기반 | 675.6kWh(+6.4%) | 19.4kWh(-88.3%) | 23.1kWh(-87.3%) |
| 난방 | 규칙 기반 | 177.0kWh | 549.4kWh | 274.4kWh |
| 난방 | JEV 기반 | 130.3kWh(-26.4%) | 49.8kWh(-90.9%) | 26.4kWh(-90.4%) |

규칙 기반은 명세상 OFF가 없습니다. 이 때문에 공실 설정(냉방 28℃, 난방 16℃)으로도 팬 연속 운전과 외기 도입이 밤새 계속됩니다. JEV는 공간별 공실 15분 구간에서 OFF를 냉방 93.8%(5,364 / 5,720회), 난방 96.9%(5,543 / 5,720회) 선택했습니다. 냉방 업무시간 전력량 증가는 OFF 후 재가동 시 실내온도를 끌어내리는 부하와 24℃까지 낮춘 선택에서 발생했습니다.

**5-3. 냉방 최대 전력은 JEV가 22.4% 높았고, 여러 공간이 동시에 재가동한 시각에 발생했습니다.**

| 계절 | 방식 | 최대 전력 | 발생 시각 |
|---|---|---|---|
| 냉방 | 규칙 기반 | 9.91kW | 2026-08-14(금) 15:45 |
| 냉방 | JEV 기반 | 12.13kW | 2026-08-12(수) 13:00, 교육실 사용 시작 |
| 난방 | 규칙 기반 | 8.79kW | 2026-02-09(월) 06:45 |
| 난방 | JEV 기반 | 8.71kW | 2026-02-09(월) 08:30, 사무실 B 사용 시작 |

**5-4. 조정 전 1차 판단 기준에서는 재실 중 OFF 오류가 59회 발생했고, 입력·설명 조정 1회 후 평가 기간에는 1회였습니다.**

1차에서 2026-07-17 남서 사무실은 10명 재실 중 실내온도가 25.9℃에서 31.4℃로 올랐습니다. JEV는 3시간 넘게 OFF를 유지했고 확신도는 0.5~0.6이었습니다. 난방 1차에서는 과열 중 FAN을 한 번도 선택하지 않았습니다. 2차에서는 상태에 재실 여부, 쾌적 범위 차이, 외기-실내 온도차를 추가했습니다. OFF·FAN 설명에는 효과와 부적합 조건을, 지시에는 계절별 조치 1문장을 추가했습니다.

**표 5.3 조정 기간 7일 결과(1차와 2차)**

| 계절 | 방식 | 전력량 | 재실 중 이탈 | 재실 중 OFF | FAN 선택 |
|---|---|---|---|---|---|
| 냉방 | 규칙 기반 | 445.2kWh | 0h | 0회 | 0회 |
| 냉방 | JEV 1차 | 274.2kWh | 14.8h(고온) | 59회 | 0회 |
| 냉방 | JEV 2차 | 292.9kWh | 0h | 미집계 | 미집계 |
| 난방 | 규칙 기반 | 458.0kWh | 70.5h | 0회 | 0회 |
| 난방 | JEV 1차 | 96.1kWh | 93.0h(고온) | 291회 | 0회 |
| 난방 | JEV 2차 | 144.2kWh | 86.3h(고온) | 미집계 | 343회 |

주: 난방의 재실 중 OFF는 과열 시 난방을 멈추는 선택이라 오류로 보지 않습니다. 평가 기간 재실 중 OFF는 냉방 0회, 난방 1회입니다. 하네스 검증 중 예제 실내기 1번 팬 스케줄(07~17시) 때문에 17시 이후 냉방이 멈추는 문제를 발견해 수정했습니다. 표의 값은 모두 수정 후 실행입니다.

**5-5. 난방 이탈은 대부분 남향 창 일사에 의한 과열이며, 난방 모드 고정 조건에서는 두 방식 모두 해소할 수 없습니다.**

평가 기간 재실 중 최고 실내온도는 규칙 기반 35.7℃, JEV 36.2℃입니다(외기 -7.5~10.6℃). 고온 이탈의 44~46%는 남서 사무실에서 발생했습니다. JEV의 고온 이탈이 16.3시간 더 많은 원인은 야간 OFF로 외기 도입이 없어 구조체에 열이 남은 것으로 추정합니다. 이 원인은 검증하지 않았습니다. 규칙 기반의 저온 이탈 6.0h는 공실 16℃에서 재실 20℃로 ±1℃씩 올리는 데 60분이 걸리고 사용 30분 전에 시작해 발생했습니다.

**5-6. JEV 호출은 평가 기간 2,688회 중 오류 0회였고, 확신도는 낮았습니다.**

| 항목 | 냉방 | 난방 |
|---|---|---|
| 호출, 오류, 규칙 기반 대체, 잘못된 선택 | 1,344회, 0, 0, 0 | 1,344회, 0, 0, 0 |
| 평균 응답 시간 | 0.26초 | 0.26초 |
| 요청 1회 입력 토큰 | 5,041 | 5,109 |
| 확신도 평균 | 0.71 | 0.60 |
| 확신도 0.8 미만 판단 | 3,748 / 6,720(55.8%) | 5,845 / 6,720(87.0%) |

주: 전체 비용은 실행 6회(조정 1차 2회, 조정 2차 2회, 평가 2회)와 테스트 호출 1회의 입력 26,339,112토큰 × 0.042달러/100만 토큰 = 1.11달러입니다.

## 6. 결정: JEV 기반을 빈 방 판단 제어 후보로 유지, 규칙 기반은 대체 제어

**6-1. JEV 기반은 냉방 쾌적을 유지하면서 전력량을 감소시켰고, 절감 근거는 공실 구간 OFF 판단과 사용 전 재가동 시점 판단입니다.**

이 결과는 완성 아키텍처의 JEV 역할(빈 방 판단 후 제어)과 일치합니다. 규칙 기반은 외부 API 없이 동작하므로 API 장애 시 대체 제어로 유지하는 것을 권장합니다. 하네스는 API 실패 시 규칙 기반으로 대체하는 구조로 구현했습니다.

**6-2. 채택 확정은 보류합니다. 절감의 대부분이 OFF 선택지에서 나왔으므로 같은 선택지를 가진 규칙과 비교해야 합니다.**

**표 6.1 권장안과 대안**

| 안 | 구성 | 장점 | 확인 필요 |
|---|---|---|---|
| 권장 | JEV(빈 방·재가동 판단) + 규칙 기반(대체 제어) | 사용 전 재가동 시점을 상태로 판단, 냉방 이탈 0h | 공실 OFF 규칙 대비 추가 절감 여부, 최대 전력 증가 |
| 대안 A | 규칙 기반 + 공실 OFF(사용 N분 전 재가동) | 외부 API 없음, 비용 0 | 미측정. N값 고정으로 기상 변화 대응 한계 |
| 대안 B | DRL(SageMaker Endpoint, 완성 아키텍처) | 연속 설정온도 최적화 | 학습 환경·시간 필요, 이번 비교 범위 밖 |

## 7. 운영 시 주의: 주기·규모·외부 API 조건에서 재측정 필요

**7-1. 다음 조건이 바뀌면 결과를 다시 측정해야 합니다.**

| 항목 | 현재 평가 | 재측정 이유 |
|---|---|---|
| 제어 주기 | 15분 | 완성 아키텍처는 5분. 호출 수 3배(하루 288회) |
| 공간 수 | 5곳, 요청 1회 약 5,000토큰 | state 32K 토큰 한도. 공간이 많으면 요청 분할 필요 |
| 외부 API | TypeSafe 직접 호출 | [JEV 조사](../research/judge-model-jev.md) 3절은 개발용 평가로 한정. 제품 경로 사용은 AWS 전용 원칙의 예외 결정 필요 |
| 확신도 | 0.8 미만 55.8~87.0% | 낮은 확신도 판단을 사람에게 넘기는 기준은 적용 불가. 다른 처리 기준 필요 |
| 반복 실행 | 기간마다 1회 | JEV 판단 변동에 따른 지표 변동 미측정 |
| 운전 모드 | 계절별 고정 | 난방 계절 과열 공간의 냉방 전환 정책 미정 |

**7-2. 모델 가정 4가지는 두 방식에 같게 적용되지만 절대값에 영향을 줍니다.**

| 가정 | 영향 |
|---|---|
| 조명·장비는 예제 사무실 일정(회의실 공실에도 발열) | 공실 회의실 온도 상승과 재가동 부하가 큼 |
| 예제 침기 스케줄(4~10월 0) | 냉방 계절 침기 부하 없음 |
| 지면 온도·구조체는 예제값, 단열 특성은 JEV 입력에서 생략 | 부산 건물의 열 특성과 다를 수 있음 |
| 실내기 팬 연속 운전과 외기 도입 | 규칙 기반의 공실 전력량이 큼 |

## 관련 자료

- 실행 코드와 결과: [ml/hvac_control/README.md](../../../../ml/hvac_control/README.md), `ml/hvac_control/results/`
- [EnergyPlus 도입 검토](../research/energyplus-feasibility.md), [판단 특화 모델 JEV 조사](../research/judge-model-jev.md)
- [EnergyPlus 26.2.0 릴리스](https://github.com/NatLabRockies/EnergyPlus/releases/tag/v26.2.0), [부산 TMYx 기상 파일](https://climate.onebuilding.org/WMO_Region_2_Asia/KOR_South_Korea/index.html)
- [TypeSafe API 참조](https://docs.typesafe.ai/api), [모델 목록](https://docs.typesafe.ai/models)

## 다음 작업

| 작업 | 기한 | 담당 |
|---|---|---|
| 규칙 기반 + 공실 OFF 변형을 같은 기간에 실행해 JEV와 비교 | 미정 | 미정 |
| 5분 주기, 빈 방 판단 출력으로 JEV 재평가 | 미정 | 미정 |
| JEV 외부 API 제품 경로 사용 여부 결정(AWS 전용 원칙 예외) | 미정 | 미정 |
| 평가 기간 3회 반복 실행으로 JEV 판단 변동 측정 | 미정 | 미정 |
